    0.050000,0.000000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000,0.000000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    14.950000,0.000000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    14.950000,0.000000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1:shading_south_1,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.000000,0.000000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_1:shading_south_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_1:shading_south_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_2,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_2,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_2,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_3,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.143000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    2.143000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.143000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.143000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_3,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_3,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_4,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.286000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    4.286000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.286000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.286000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_4,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_4,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_5,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.429000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    6.429000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.429000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.429000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_5,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_5,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_6,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.571000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    8.571000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.571000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.571000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_6,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_6,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_7,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.714000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    10.714000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.714000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.714000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_7,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_7,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_8,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.857000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    12.857000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.857000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.857000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_8,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_8,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_9,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.000000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_9,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_1:shading_fin_south_9,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000,0.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,40.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Construction Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.000000,0.050000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,0.050000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,39.950000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,39.950000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_east_1,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,40.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,0.000000,2.624000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,0.000000,2.624000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,40.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_east_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_east_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_2,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,0.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,0.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_2,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_2,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_3,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,3.333000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,3.333000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,3.333000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,3.333000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_3,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_3,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_4,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,6.667000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,6.667000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,6.667000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,6.667000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_4,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_4,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_5,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,10.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,10.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_5,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_5,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_6,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,13.333000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,13.333000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,13.333000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,13.333000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_6,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_6,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_7,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,16.667000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,16.667000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,16.667000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,16.667000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_7,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_7,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_8,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,20.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,20.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,20.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,20.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_8,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_8,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_9,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,23.333000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,23.333000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,23.333000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,23.333000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_9,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_9,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_10,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,26.667000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,26.667000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,26.667000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,26.667000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_10,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_10,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_11,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,30.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,30.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,30.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,30.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_11,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_11,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_12,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,33.333000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,33.333000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,33.333000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,33.333000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_12,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_12,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_13,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,36.667000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,36.667000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,36.667000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,36.667000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_13,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_13,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_14,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,40.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,40.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_14,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_2:shading_fin_east_14,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_3, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000,40.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Construction Name
    ZN_1_FLR_2_SEC_3_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.950000,40.000000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    14.950000,40.000000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000,40.000000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000,40.000000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_4, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,40.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,30.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,30.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
    ZN_1_FLR_2_SEC_3_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000,39.950000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,39.950000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,30.050000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,30.050000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_4:shading_west_1,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_4, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,40.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,30.000000,2.635000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.768000,30.000000,2.635000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.768000,40.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_4:shading_west_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_4:shading_west_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_4:shading_fin_west_2,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_4, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,40.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,40.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_4:shading_fin_west_2,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_4:shading_fin_west_2,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_4:shading_fin_west_3,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_4, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,35.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,35.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,35.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,35.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_4:shading_fin_west_3,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_4:shading_fin_west_3,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_5, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,30.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,30.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,10.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_6, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,10.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
    ZN_1_FLR_2_SEC_3_Wall_6, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000,9.950000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.950000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.050000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.050000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_6:shading_west_1,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_6, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,10.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,2.635000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.768000,0.000000,2.635000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.768000,10.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_6:shading_west_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_6:shading_west_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_6:shading_fin_west_2,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_6, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,10.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,10.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_6:shading_fin_west_2,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_6:shading_fin_west_2,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_6:shading_fin_west_3,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_6, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,5.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,5.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,5.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,5.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_6:shading_fin_west_3,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_6:shading_fin_west_3,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_6:shading_fin_west_4,  !- Name
    ZN_1_FLR_2_SEC_3_Wall_6, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,0.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,0.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_2_SEC_3_Wall_6:shading_fin_west_4,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_2_SEC_3_Wall_6:shading_fin_west_4,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,40.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,0.000000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,40.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    ZN_1_FLR_2_SEC_3:Daylighting,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_2_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    250.0000,                !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_2_SEC_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    1200.0000;               !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_3_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.3167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    ZN_1_FLR_2_SEC_3,        !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    23.4600,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    NO,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    ZN_1_FLR_2_SEC_3_Lights, !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    6480.0000,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_3,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_3_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4842.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_3 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_3,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_3,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4146;                  !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_3 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_3 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_3 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    ZN_1_FLR_2_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_3 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_3 Return Air Node;  !- Zone Return Air Node Name

  NodeList,
    ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_3 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_2_SEC_3 VAV Box,!- Name
    ZN_1_FLR_2_SEC_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_2_SEC_3 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_2_SEC_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_3_SEC_3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    25.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    7.6000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    2280.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,0.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.050000,0.000000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000,0.000000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    14.950000,0.000000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    14.950000,0.000000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1:shading_south_1,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.000000,0.000000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_1:shading_south_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_1:shading_south_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_2,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_2,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_2,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_3,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.143000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    2.143000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.143000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.143000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_3,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_3,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_4,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.286000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    4.286000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.286000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.286000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_4,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_4,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_5,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.429000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    6.429000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.429000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.429000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_5,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_5,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_6,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.571000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    8.571000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.571000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.571000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_6,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_6,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_7,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.714000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    10.714000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.714000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.714000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_7,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_7,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_8,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.857000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    12.857000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.857000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.857000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_8,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_8,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_9,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.000000,-0.765000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,-0.765000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,-0.010000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,-0.010000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_9,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_1:shading_fin_south_9,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000,0.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,40.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.000000,0.050000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,0.050000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,39.950000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,39.950000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_east_1,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,40.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,0.000000,2.624000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,0.000000,2.624000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,40.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_east_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_east_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_2,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,0.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,0.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_2,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_2,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_3,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,3.333000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,3.333000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,3.333000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,3.333000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_3,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_3,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_4,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,6.667000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,6.667000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,6.667000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,6.667000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_4,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_4,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_5,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,10.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,10.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_5,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_5,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_6,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,13.333000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,13.333000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,13.333000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,13.333000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_6,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_6,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_7,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,16.667000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,16.667000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,16.667000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,16.667000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_7,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_7,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_8,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,20.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,20.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,20.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,20.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_8,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_8,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_9,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,23.333000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,23.333000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,23.333000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,23.333000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_9,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_9,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_10,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,26.667000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,26.667000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,26.667000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,26.667000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_10,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_10,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_11,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,30.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,30.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,30.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,30.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_11,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_11,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_12,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,33.333000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,33.333000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,33.333000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,33.333000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_12,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_12,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_13,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,36.667000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,36.667000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,36.667000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,36.667000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_13,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_13,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_14,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_2, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.762000,40.000000,2.624000,  !- X,Y,Z ==> Vertex 1 {m}
    15.762000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.010000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.010000,40.000000,2.624000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_14,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_2:shading_fin_east_14,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_3, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000,40.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.950000,40.000000,2.630000,  !- X,Y,Z ==> Vertex 1 {m}
    14.950000,40.000000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000,40.000000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000,40.000000,2.630000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_4, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,40.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,30.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,30.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000,39.950000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,39.950000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,30.050000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,30.050000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_4:shading_west_1,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_4, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,40.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,30.000000,2.635000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.768000,30.000000,2.635000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.768000,40.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_4:shading_west_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_4:shading_west_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_4:shading_fin_west_2,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_4, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,40.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,40.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_4:shading_fin_west_2,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_4:shading_fin_west_2,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_4:shading_fin_west_3,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_4, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,35.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,35.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,35.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,35.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_4:shading_fin_west_3,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_4:shading_fin_west_3,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_5, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,30.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,30.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,10.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_6, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,10.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Wall_6, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000,9.950000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.950000,1.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.050000,1.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.050000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_6:shading_west_1,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_6, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,10.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,2.635000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.768000,0.000000,2.635000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.768000,10.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_6:shading_west_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_6:shading_west_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_6:shading_fin_west_2,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_6, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,10.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,10.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,10.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_6:shading_fin_west_2,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_6:shading_fin_west_2,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_6:shading_fin_west_3,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_6, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,5.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,5.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,5.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,5.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_6:shading_fin_west_3,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_6:shading_fin_west_3,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Shading:Zone:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_6:shading_fin_west_4,  !- Name
    ZN_1_FLR_3_SEC_3_Wall_6, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.768000,0.000000,2.635000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.768000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.010000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.010000,0.000000,2.635000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_3_SEC_3_Wall_6:shading_fin_west_4,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_3_SEC_3_Wall_6:shading_fin_west_4,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_3_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000,40.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,40.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000,0.000000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000,40.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.140000,3.943000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    3.140000,2.724000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    4.360000,2.724000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    4.360000,3.943000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_2,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.640000,3.943000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    10.640000,2.724000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    11.860000,2.724000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    11.860000,3.943000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_3,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.140000,10.610000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    3.140000,9.390000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    4.360000,9.390000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    4.360000,10.610000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_4,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.640000,10.610000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    10.640000,9.390000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    11.860000,9.390000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    11.860000,10.610000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_5,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.140000,17.276000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    3.140000,16.057000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    4.360000,16.057000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    4.360000,17.276000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_6,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.640000,17.276000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    10.640000,16.057000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    11.860000,16.057000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    11.860000,17.276000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_7,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.140000,23.943000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    3.140000,22.724000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    4.360000,22.724000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    4.360000,23.943000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_8,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.640000,23.943000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    10.640000,22.724000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    11.860000,22.724000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    11.860000,23.943000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_9,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.140000,30.610000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    3.140000,29.390000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    4.360000,29.390000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    4.360000,30.610000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_10,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.640000,30.610000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    10.640000,29.390000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    11.860000,29.390000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    11.860000,30.610000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_11,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.140000,37.276000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    3.140000,36.057000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    4.360000,36.057000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    4.360000,37.276000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_skylight_12,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.02_1_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_3_SEC_3_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.640000,37.276000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    10.640000,36.057000,3.800000,  !- X,Y,Z ==> Vertex 2 {m}
    11.860000,36.057000,3.800000,  !- X,Y,Z ==> Vertex 3 {m}
    11.860000,37.276000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    ZN_1_FLR_3_SEC_3:Daylighting,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_3_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    250.0000,                !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_3_SEC_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    1200.0000;               !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_3_SEC_3_Infiltration,  !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.3167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    ZN_1_FLR_3_SEC_3,        !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    23.4600,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    NO,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    ZN_1_FLR_3_SEC_3_Lights, !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    6480.0000,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_3_SEC_3,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_3_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_3_SEC_3_MiscPlug_Equip,  !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4842.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_3 *****

  Sizing:Zone,
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_3_SEC_3,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_3_SEC_3,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4146;                  !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_3_SEC_3 Thermostat,  !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_3_SEC_3 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_3_SEC_3 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    ZN_1_FLR_3_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_3_SEC_3 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_3_SEC_3 Return Air Node;  !- Zone Return Air Node Name

  NodeList,
    ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Name
    ZN_1_FLR_3_SEC_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_3_SEC_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_3_SEC_3 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_3_SEC_3 VAV Box,!- Name
    ZN_1_FLR_3_SEC_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_3_SEC_3 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_3_SEC_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  Coil:Heating:Water,
    ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Air Loop: Air1 *****

  AirLoopHVAC,
    Air1,                    !- Name
    Air1 Controllers,        !- Controller List Name
    Air1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Air1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Air1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Air1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Air1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Air1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    Air1 Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Air1HeatC Controller,    !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Air1CoolC Controller;    !- Controller 2 Name

  Controller:WaterCoil,
    Air1CoolC Controller,    !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    Air1 Supply Equipment Outlet Node,  !- Sensor Node Name
    Air1CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    Air1CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    Air1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Air1CoolC SAT Manager,   !- Name
    Temperature,             !- Control Variable
    Air1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    Air1HeatC-Air1 FanNode,  !- Fan Inlet Node Name
    Air1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    Air1CoolC-Air1HeatCNode; !- Setpoint Node or NodeList Name

  Controller:WaterCoil,
    Air1HeatC Controller,    !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    Air1HeatC-Air1 FanNode,  !- Sensor Node Name
    Air1HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    Air1HeatC SAT Manager,   !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    Air1HeatC-Air1 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    Air1,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  AvailabilityManagerAssignmentList,
    Air1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Air1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Air1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    7200;                    !- Cycling Run Time {s}

  BranchList,
    Air1 Air Loop Branches,  !- Name
    Air1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    Air1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air1_OA,                 !- Component 1 Name
    Air1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Air1_OA-Air1CoolCNode,   !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    Air1CoolC,               !- Component 2 Name
    Air1_OA-Air1CoolCNode,   !- Component 2 Inlet Node Name
    Air1CoolC-Air1HeatCNode, !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    Air1HeatC,               !- Component 3 Name
    Air1CoolC-Air1HeatCNode, !- Component 3 Inlet Node Name
    Air1HeatC-Air1 FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    Air1 Fan,                !- Component 4 Name
    Air1HeatC-Air1 FanNode,  !- Component 4 Inlet Node Name
    Air1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    Air1_OAControllers,      !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ControllerAir1_OA;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air1_OAEquipment,        !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air1_OAMixing Box;       !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Air1_OA,                 !- Name
    Air1_OAControllers,      !- Controller List Name
    Air1_OAEquipment,        !- Outdoor Air Equipment List Name
    Air1 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    Air1_OANode List;        !- Node or NodeList Name 1

  NodeList,
    Air1_OANode List,        !- Name
    Air1_OAInlet Node;       !- Node 1 Name

  OutdoorAir:Mixer,
    Air1_OAMixing Box,       !- Name
    Air1_OA-Air1CoolCNode,   !- Mixed Air Node Name
    Air1_OAInlet Node,       !- Outdoor Air Stream Node Name
    Air1_OARelief Node,      !- Relief Air Stream Node Name
    Air1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Air1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Air1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    Air1HeatC-Air1 FanNode,  !- Fan Inlet Node Name
    Air1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    Air1_OA-Air1CoolCNode;   !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    ControllerAir1_OA,       !- Name
    Air1_OARelief Node,      !- Relief Air Outlet Node Name
    Air1 Supply Equipment Inlet Node,  !- Return Air Node Name
    Air1_OA-Air1CoolCNode,   !- Mixed Air Node Name
    Air1_OAInlet Node,       !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  Coil:Cooling:Water,
    Air1CoolC,               !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Air1CoolCDemand Inlet Node,  !- Water Inlet Node Name
    Air1CoolCDemand Outlet Node,  !- Water Outlet Node Name
    Air1_OA-Air1CoolCNode,   !- Air Inlet Node Name
    Air1CoolC-Air1HeatCNode, !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Air1HeatC,               !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Air1HeatCDemand Inlet Node,  !- Water Inlet Node Name
    Air1HeatCDemand Outlet Node,  !- Water Outlet Node Name
    Air1CoolC-Air1HeatCNode, !- Air Inlet Node Name
    Air1HeatC-Air1 FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Fan:VariableVolume,
    Air1 Fan,                !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Air1HeatC-Air1 FanNode,  !- Air Inlet Node Name
    Air1 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Air1,                    !- Name
    Air1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air1 Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air1 Supply Air Splitter,!- Name
    Air1 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    ZN_1_FLR_2_SEC_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    ZN_1_FLR_3_SEC_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Inlet Node,  !- Outlet 4 Node Name
    ZN_1_FLR_2_SEC_2 VAV Box Inlet Node,  !- Outlet 5 Node Name
    ZN_1_FLR_3_SEC_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Inlet Node,  !- Outlet 7 Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Inlet Node,  !- Outlet 8 Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Inlet Node;  !- Outlet 9 Node Name

  AirLoopHVAC:ReturnPath,
    Air1 Return Air Path,    !- Name
    Air1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air1 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air1 Return Air Mixer,   !- Name
    Air1 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_1 Return Air Node,  !- Inlet 1 Node Name
    ZN_1_FLR_2_SEC_1 Return Air Node,  !- Inlet 2 Node Name
    ZN_1_FLR_3_SEC_1 Return Air Node,  !- Inlet 3 Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node,  !- Inlet 4 Node Name
    ZN_1_FLR_2_SEC_2 Return Air Node,  !- Inlet 5 Node Name
    ZN_1_FLR_3_SEC_2 Return Air Node,  !- Inlet 6 Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node,  !- Inlet 7 Node Name
    ZN_1_FLR_2_SEC_3 Return Air Node,  !- Inlet 8 Node Name
    ZN_1_FLR_3_SEC_3 Return Air Node;  !- Inlet 9 Node Name

!***** PLANT Loop: HeatSys1 *****

  PlantLoop,
    HeatSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Boiler:HotWater="HeatSys1 Boiler",  !- Message Line 1
    defaults for this object have changed. Results may be different than previous. See,  !- Message Line 2
    InputOutputReference document for details.;  !- Message Line 3

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    81.0,                    !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated;!- Boiler Flow Mode

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 12 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 13 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 11 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 11 Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Air1HeatC,               !- Component 1 Name
    Air1HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    Air1HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

!***** PLANT Loop: CoolSys1 *****

  PlantLoop,
    CoolSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentList,
    CoolSys1 Equipment List, !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    CoolSys1 Chiller;        !- Equipment 1 Name

  BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Pump:VariableSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Chiller:Electric,
    CoolSys1 Chiller,        !- Name
    WaterCooled,             !- Condenser Type
    AUTOSIZE,                !- Nominal Capacity {W}
    3,                       !- Nominal COP {W/W}
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller Water Outlet Node,  !- Condenser Outlet Node Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Chilled Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Condenser Fluid Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5.0,                     !- Chilled Water Outlet Temperature Lower Limit {C}
    ConstantFlow;            !- Chiller Flow Mode

  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Bypass Branch,  !- Branch 3 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,  !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Air1CoolC,               !- Component 1 Name
    Air1CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    Air1CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,  !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

!***** CONDENSER Loop: TowerWaterSys *****

  CondenserLoop,
    TowerWaterSys,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SEQUENTIAL;              !- Load Distribution Scheme

  SetpointManager:FollowOutdoorAirTemperature,
    TowerWaterSys,           !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80.0,                    !- Maximum Setpoint Temperature {C}
    5.0,                     !- Minimum Setpoint Temperature {C}
    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    TowerWaterSys Equipment List;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    TowerWaterSys Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    TowerWaterSys CoolTower; !- Equipment 1 Name

  BranchList,
    TowerWaterSys Supply Branches,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
    TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    TowerWaterSys Supply Splitter,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    TowerWaterSys Supply Mixer,  !- Name
    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    TowerWaterSys Pump,      !- Component 1 Name
    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    TowerWaterSys CoolTower, !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Pump:ConstantSpeed,
    TowerWaterSys Pump,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  CoolingTower:SingleSpeed,
    TowerWaterSys CoolTower, !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Fan Power {W}
    AUTOSIZE,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    ,                        !- Performance Input Method
    ;                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio

  Branch,
    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,  !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    TowerWaterSys Demand Branches,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    TowerWaterSys Demand Bypass Branch,  !- Branch 3 Name
    TowerWaterSys Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    TowerWaterSys Demand Splitter,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    TowerWaterSys Demand Mixer,  !- Name
    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,  !- Name
    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Chiller Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller Water Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,  !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,  !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24

  UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand75kw,           !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService

  UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand75kw,           !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.611,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    261.57160,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    2.14058E+03,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.80177E-03,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.30284E-01,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.06973E-03,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.88846E+00,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    2.18862E-02,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.17008E-02,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    1.85453E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    5.75861E-04,             !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    4.87283E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    4.86352E-06,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.43309,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Dimensionless,           !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83;                    !- November Value

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! USEPA Compilation of Air Pollutant Emission Factors, AP-42, Fifth Edition
! Volume I: Stationary Point and Area Sources
! Supplement D, July 1998
! Chapter 1 External Combustion Sources
! Section 1.4 Natural Gas Combustion
!

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    1.0,                     !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    50.23439,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.51641E-02,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    9.62826E-04,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.18620E-02,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    9.20964E-04,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.51172E-04,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    3.18151E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.38613E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    7.95378E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.30241E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.08841E-07,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.09310E-07,             !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! USEPA Compilation of Air Pollutant Emission Factors, AP-42, Fifth Edition
! Volume I: Stationary Point and Area Sources
! Supplement E, September 1998
! Chapter 1 External Combustion Sources
! Section 1.3 Fuel Oil Combustion
!

  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    1,                       !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    66.02330,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.53543E-02,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    6.63304E-04,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.14170E-02,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.37794E-04,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    4.36061E-01,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    6.14170E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.31652E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    2.54881E-03,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.04409E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.47006E-06,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    4.63699E-06,             !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! USEPA Compilation of Air Pollutant Emission Factors, AP-42, Fifth Edition
! Volume I: Stationary Point and Area Sources
! Supplement B, October 1996
! Chapter 1 External Combustion Sources
! Section 1.5 Liquefied Petroleum Gas Combustion
!

  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    1,                       !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    49.17240,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    7.47420E-03,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.86758E-04,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    5.50731E-02,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.54041E-03,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    3.93379E-04,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    1.57352E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.18014E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    3.93379E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.18014E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0,                       !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,COSTINFO;

  Output:VariableDictionary,Regular;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    ComponentCostEconomicsSummary,  !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ClimaticDataSummary,     !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    EnvelopeSummary;         !- Report 6 Name

  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    People Occupant Count,   !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Fans:Electricity,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Heating:Electricity,     !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Cooling:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 6

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

